within ;
package HPWDevap "L3 증발기 2D 컬럼 (Nr×N_seg, 동적 습/건, 공기 행진행)"
  // 사행 경로 매핑 (counter, row_parallel): path k(0-based) → (물리행 p, 세그 s) [1-based]
  function pathRow "path index → 물리행 (1-based, p=Nr는 공기-출구측=냉매입구)"
    input Integer k0, Nr, Nseg; output Integer p;
  algorithm
    p := Nr - div(k0, Nseg);
  end pathRow;

  function pathSeg "path index → 세그 (1-based, pass 짝수 정방향)"
    input Integer k0, Nr, Nseg; output Integer s;
  protected
    Integer pp, j;
  algorithm
    pp := div(k0, Nseg); j := mod(k0, Nseg);
    s := if mod(pp, 2) == 0 then j + 1 else Nseg - j;
  end pathSeg;

  function cellK "셀 (p,s) → path index (0-based)"
    input Integer p, s, Nr, Nseg; output Integer k;
  protected
    Integer pp, j;
  algorithm
    pp := Nr - p; j := if mod(pp, 2) == 0 then s - 1 else Nseg - s;
    k := pp*Nseg + j;
  end cellK;

  // ── 일반 회로 배치 (Ncol개 컬럼을 한 회로로 묶는 사행) ──
  // Ncol=1 이면 위 pathRow/pathSeg/cellK 와 정확히 동일 (2026-07-24 검증: dP=dS=dK=0).
  // Ncol=2/4/Nt → Python hx_sim geometry.py 의 serpentine_2/4/single 과 동일 위상:
  //   짝수 컬럼은 행 Nr→1(역류), 홀수 컬럼은 1→Nr(병류), 세그는 pass마다 반전.
  //   공기 스트림 sc = (컬럼-1)*Nseg + seg 로 평탄화 → 공기 배열은 2D 유지.
  function pathCell "path index k0(0-based) → (행 p, 공기스트림 sc), 둘 다 1-based"
    input Integer k0, Nr, Nseg, Ncol;
    output Integer p, sc;
  protected
    Integer cpc, ic, kc, ir, j, seg;
  algorithm
    cpc := Nr*Nseg;
    ic  := div(k0, cpc);
    kc  := mod(k0, cpc);
    ir  := div(kc, Nseg);
    j   := mod(kc, Nseg);
    p   := if mod(ic, 2) == 0 then Nr - ir else ir + 1;
    seg := if mod(ir, 2) == 0 then j + 1 else Nseg - j;
    sc  := ic*Nseg + seg;
  end pathCell;

  function pathCellP "p만 반환 (파라미터 배열 초기화용)"
    input Integer k0, Nr, Nseg, Ncol; output Integer p;
  protected
    Integer sc;
  algorithm
    (p, sc) := pathCell(k0, Nr, Nseg, Ncol);
  end pathCellP;

  function pathCellS "sc만 반환"
    input Integer k0, Nr, Nseg, Ncol; output Integer sc;
  protected
    Integer p;
  algorithm
    (p, sc) := pathCell(k0, Nr, Nseg, Ncol);
  end pathCellS;

  function buildKOf "역매핑 (p,sc) → path index (0-based)"
    input Integer Nr, Nseg, Ncol;
    output Integer kOf[Nr,Nseg*Ncol];
  protected
    Integer p, sc;
  algorithm
    for k0 in 0:(Nr*Nseg*Ncol - 1) loop
      (p, sc) := pathCell(k0, Nr, Nseg, Ncol);
      kOf[p, sc] := k0;
    end for;
  end buildKOf;

  model Evap_On_Column "증발기 1컬럼 2D — Nr행×N_seg세그, 동적 습/건, 공기 행진행"
    // ⚠ HXGeom 미전환 (2026-07-23). 사유 두 가지:
    //   (1) 저장소 내 참조 없음 — 고아 모델
    //   (2) 형상이 다른 코일(Di 8.22 / Dc 9.76 / 3/8" 튜브급). 1차 치수는 역산되나
    //       (Do 9.52mm, P_t 25.4mm, P_l 22mm, W 0.5m) FPI가 정수로 안 떨어짐 —
    //       최적 12.3에서도 A_o_seg -0.144%, A_fin_ratio -0.049% 잔차.
    //       전환하면 근거 없는 0.1% 거동 변경이 되므로 보류.
    //   사용 재개 시 원래 형상 출처를 확인하고 전환할 것.
    // ── 운전점 ──
    parameter Real P=584218.0 "냉매압력 [Pa]";
    parameter Real h_in=0.0 "냉매 입구 비엔탈피 [J/kg] (<=1이면 x_in 사용)";
    parameter Real x_in=0.2 "입구 quality (h_in 미지정 시)";
    parameter Real m_ref_col=0.0016667 "컬럼당 냉매유량 [kg/s]";
    parameter Real T_air_in=20.0 "공기 입구온도 [degC] (드럼 출구 공기)";
    parameter Real RH_in=0.8;
    parameter Real m_air_seg=0.00286454 "(col,seg)당 공기유량 [kg/s]";
    parameter Real h_o=105.98144 "공기측 HTC [W/m2K] (입구기준 1회)";
    // ── 기하 ──
    parameter Integer Nr=4, Nseg=10;
    parameter Real Di=0.00822, G_ref=31.4062;
    parameter Real A_i_seg=0.0012911946, A_o_seg=0.0249040267;
    parameter Real Dc=0.00976, Xm=0.0127, XL=0.01270128, k_fin=200.0, fin_t=0.12e-3;
    parameter Real A_fin_ratio=0.9424260735;
    parameter Real Patm=101325.0, Pcrit=4.2512e6, M_mol=44.0956;
    // ── 냉매 물성 (P 고정) ──
    parameter Real T_satC=R290Tab.Tsat_a(P) - 273.15;
    parameter Real hl=R290Tab.hl_a(P), hv=R290Tab.hv_a(P), h_fg=hv - hl;
    parameter Real mu_l=R290Tab.mul_a(P), k_l=R290Tab.kl_a(P), cp_l=R290Tab.cpl_a(P), Pr_l=cp_l*mu_l/k_l;
    parameter Real rho_l=R290Tab.rhol_a(P), rho_v=R290Tab.rhov_a(P), mu_v=R290Tab.muv_a(P), P_r=P/Pcrit;
    parameter Real muv=R290Tab.muv_a(P), kv=R290Tab.kv_a(P), cpv=R290Tab.cpv_a(P), Prv=cpv*muv/kv;
    parameter Real h_v_gni=HXCorr.gnielinski(G_ref*Di/muv, Prv, kv, Di);
    parameter Real h_max=hv + cpv*(T_air_in - T_satC) "냉매 물리상한 (공기온도 과열증기, 근사)";
    parameter Real eta_o_dry=HPWDon.finEffWet(h_o, 1.0, Dc, Xm, XL, k_fin, fin_t, A_fin_ratio);
    // ── 공기 입구 ──
    parameter Real Wi=HXCorr.W_humid(T_air_in, RH_in, Patm);
    parameter Real T_dp=HXCorr.Tdp_corr(Wi, Patm);
    // ── 경로 매핑 (parameter) ──
    parameter Integer M=Nr*Nseg;
    parameter Integer rowOf[M]={pathRow(k - 1, Nr, Nseg) for k in 1:M};
    parameter Integer segOf[M]={pathSeg(k - 1, Nr, Nseg) for k in 1:M};
    parameter Integer kOf[Nr,Nseg]={{cellK(p, s, Nr, Nseg) for s in 1:Nseg} for p in 1:Nr};
    parameter Real h_in_eff=if h_in > 1.0 then h_in else hl + x_in*h_fg;
    // ── 변수 ──
    Real hpath[M + 1] "냉매 경로 엔탈피 (path 0..M)";
    Real Q[Nr,Nseg], Q_lat[Nr,Nseg], T_w[Nr,Nseg](each start=15.0), h_i[Nr,Nseg];
    Real eta_o[Nr,Nseg], b[Nr,Nseg], T_fin[Nr,Nseg];
    Real xq[Nr,Nseg], T_ref_g[Nr,Nseg], cp_a[Nr,Nseg], h_air_c[Nr,Nseg], h_ref_c[Nr,Nseg];
    Boolean is_wet[Nr,Nseg];
    Real T_aen[Nr + 1,Nseg](each start=30.0) "공기 진입온도 (행1=입구)";
    Real W_aen[Nr + 1,Nseg](each start=0.017);
    Real Q_total, Q_lat_total, x_out, T_air_out;
  equation
    // 냉매 경로 체이닝
    hpath[1]=h_in_eff;
    for k in 1:M loop
      hpath[k + 1]=min(hpath[k] + Q[rowOf[k], segOf[k]]/max(m_ref_col, 1e-5), h_max);
    end for;
    // 공기 입구 (행 1)
    for s in 1:Nseg loop
      T_aen[1,s]=T_air_in;
      W_aen[1,s]=Wi;
    end for;
    // 셀 (물리행 p, 세그 s)
    for p in 1:Nr loop
      for s in 1:Nseg loop
        h_ref_c[p,s]=hpath[kOf[p,s] + 1];
        xq[p,s]=(h_ref_c[p,s] - hl)/h_fg;
        T_ref_g[p,s]=if xq[p,s] < 1.0 then T_satC else min(R290Tab.T_ph_a(P, h_ref_c[p,s]) - 273.15, T_aen[p,s]);
        is_wet[p,s]=T_w[p,s] < T_dp;
        cp_a[p,s]=HXCorr.cp_air_moist(W_aen[p,s]);
        h_air_c[p,s]=HXCorr.h_moist(T_aen[p,s], W_aen[p,s]);
        h_i[p,s]=HPWDon.hi_dispatch_evap(xq[p,s], G_ref, Di, abs(T_aen[p,s] - T_w[p,s])*h_o,
                                         mu_l, k_l, Pr_l, rho_l, rho_v, mu_v, P_r, M_mol, h_v_gni);
        T_fin[p,s]=T_aen[p,s] - eta_o[p,s]*(T_aen[p,s] - T_w[p,s]);
        b[p,s]=if is_wet[p,s] then max(1.0 + HPWDon.hfgWater(T_fin[p,s])*HPWDon.dWsdT(T_fin[p,s], Patm)/cp_a[p,s], 1.0) else 1.0;
        eta_o[p,s]=if is_wet[p,s] then HPWDon.finEffWet(h_o, b[p,s], Dc, Xm, XL, k_fin, fin_t, A_fin_ratio) else eta_o_dry;
        Q[p,s]=if is_wet[p,s] then eta_o[p,s]*h_o*A_o_seg/cp_a[p,s]*(h_air_c[p,s] - HXCorr.h_air_sat(T_w[p,s], Patm))
               else (1.0/(1.0/(eta_o[p,s]*h_o*A_o_seg) + 1.0/(h_i[p,s]*A_i_seg)))*(T_aen[p,s] - T_ref_g[p,s]);
        T_w[p,s]=T_ref_g[p,s] + Q[p,s]/(h_i[p,s]*A_i_seg);
        Q_lat[p,s]=if is_wet[p,s] then max(Q[p,s] - eta_o[p,s]*h_o*A_o_seg*(T_aen[p,s] - T_w[p,s]), 0.0) else 0.0;
        // 공기 행진행 (행 p → p+1)
        W_aen[p + 1,s]=max(W_aen[p,s] - Q_lat[p,s]/(m_air_seg*HPWDon.hfgWater(T_aen[p,s])), 0.0);
        T_aen[p + 1,s]=(h_air_c[p,s] - Q[p,s]/m_air_seg - W_aen[p + 1,s]*2501e3)/(1006.0 + 1860.0*W_aen[p + 1,s]);
      end for;
    end for;
    Q_total=sum(Q);
    Q_lat_total=sum(Q_lat);
    x_out=(hpath[M + 1] - hl)/h_fg;
    T_air_out=sum(T_aen[Nr + 1,s] for s in 1:Nseg)/Nseg;
  end Evap_On_Column;
  model Evap_On "L3 증발기 — RefPort 음함수 컴포넌트 (1컬럼×Nt, 공기 경계)"
    HPWD.RefPort port_a "냉매 입구";
    HPWD.RefPort port_b "냉매 출구";
    parameter Real T_air_in=20.0 "공기 입구온도 [degC] (드럼 출구 공기)";
    parameter Real RH_in=0.8;
    // 공기유량 단일 소스 — 팬 체적유량에서 열전달 march와 h_o가 같은 질량유량을 씀.
    // (2026-07-23까지는 m_air_seg 하드코딩 0.00119464(rho 1.1848 상당)과
    //  V_air_CMM의 h_o 체인(HXCorr rho 1.1957)이 0.92% 어긋나 있었음.
    //  Python GT(CoolProp Vha, rho 1.19622)와 대조 결과 h_o 체인 쪽이 맞아 그쪽으로 통일.)
    parameter Real m_air_total=m_air_ho "코일 전체 공기유량 [kg/s]
      기본값은 V_air_CMM × 해당 HX 입구조건 밀도 (단품 검증 BC 규약, Python GT와 0.05% 일치).
      ※ 직렬 덕트(증발기→응축기)로 결합할 때는 건공기 질량이 보존돼야 하므로
        상류에서 계산된 질량유량을 직접 지정할 것.";
    final parameter Real m_air_seg=HXGeom.m_air_seg(m_air_total, Nt, Nseg) "(col,seg)당 공기유량 [kg/s]";
    // ── 1차 형상 (임의 구성 비교의 입력; 파생량은 HXGeom이 산출) ──
    parameter Real W_coil=0.24 "튜브 길이 = 코일 폭 [m]";
    parameter Real H_coil=Nt*P_t "코일 높이 [m] — 기본 Nt·P_t (자동 추종)";
    parameter Real D_coil=Nr*P_l "코일 깊이 [m] — 기본 Nr·P_l (자동 추종)";
    parameter Real Do=0.005 "튜브 외경 [m]";
    // ── 공기측 h_o — 하드코딩 제거, 형상·유동서 산출 ──
    parameter Real P_t=14.14e-3, P_l=10e-3 "튜브 피치 [m]";
    parameter Real FPI=20.0 "핀 밀도 [fins/inch]";
    final parameter Real A_o_face=HXGeom.A_face(W_coil, H_coil) "공기측 전면적 [m2]";
    parameter Real V_air_CMM=2.42 "공기 체적유량 [CMM] — 열전달·h_o 공통 단일 소스";
    final parameter Real P_fin_ho=0.0254/FPI;
    final parameter Real gap_ho=P_fin_ho - fin_t;
    final parameter Real sig_c_ho=max((P_t - Dc)*gap_ho/(P_t*P_fin_ho), 0.1);
    final parameter Real A_c_ho=sig_c_ho*A_o_face;
    final parameter Real W_ho=HXCorr.W_humid(T_air_in, RH_in, Patm);
    final parameter Real m_air_ho=HXCorr.rho_humid_air(T_air_in, W_ho, Patm)*(V_air_CMM/60.0);
    final parameter Real G_air_ho=m_air_ho/A_c_ho;
    final parameter Real mu_a_ho=HXCorr.mu_air(T_air_in+273.15);
    final parameter Real Pr_a_ho=HXCorr.Pr_air(T_air_in+273.15);
    final parameter Real cp_a_ho=HXCorr.cp_air_moist(W_ho);
    final parameter Real Re_Dc_ho=G_air_ho*Dc/mu_a_ho;
    final parameter Real j_air_ho=HXCorr.j_wang2000_plain(Re_Dc_ho, Nr, Dc, P_t, P_l, FPI, fin_t);
    final parameter Real h_o=j_air_ho*G_air_ho*cp_a_ho/Pr_a_ho^(2.0/3.0) "공기측 HTC [W/m2K] (형상·유동서 산출)";
    parameter Integer Nr=4, Nseg=10, Nt=4;
    parameter Real Di=0.0046 "튜브 내경 [m]";
    parameter Real k_fin=200.0 "핀 열전도율 [W/mK]";
    parameter Real fin_t=0.11e-3 "핀 두께 [m]";
    // ── 파생 형상 (HXGeom 산출 — 하드코딩 제거) ──
    // 기존 하드코딩 대비 검증: A_i_seg 0.0003468318 / A_o_seg 0.0048955023 /
    //   Dc 0.005220 / Xm 0.007070 / XL 0.00612342 / A_fin_ratio 0.9265582679 재현
    final parameter Real Dc=HXGeom.collarD(Do, fin_t) "핀 칼라 외경 [m]";
    final parameter Real Xm=HXGeom.Xm_schmidt(P_t);
    final parameter Real XL=HXGeom.XL_schmidt(P_t, P_l);
    final parameter Real A_i_seg=HXGeom.A_i_seg(Di, W_coil, Nseg) "세그당 냉매측 면적 [m2]";
    final parameter Real A_o_seg=HXGeom.A_o_seg(W_coil, H_coil, D_coil, Nr, Nt, Nseg, FPI, Do, fin_t)
      "(행,세그)당 공기측 면적 [m2]";
    final parameter Real A_fin_ratio=HXGeom.finRatio(W_coil, H_coil, D_coil, Nr, Nt, FPI, Do, fin_t);
    parameter Real Patm=101325.0, Pcrit=4.2512e6, M_mol=44.0956;
    parameter Real A_cs=Modelica.Constants.pi*Di^2/4.0;
    parameter Real K_bend=0.75 "U-bend 손실계수";
    parameter Real L_seg=A_i_seg/(Modelica.Constants.pi*Di) "세그 길이 [m]";
    parameter Real L_path=M*L_seg "컬럼 냉매경로 길이 [m]";
    parameter Real Wi=HXCorr.W_humid(T_air_in, RH_in, Patm);
    parameter Real T_dp=HXCorr.Tdp_corr(Wi, Patm);
    parameter Real eta_o_dry=HPWDon.finEffWet(h_o, 1.0, Dc, Xm, XL, k_fin, fin_t, A_fin_ratio);
    parameter Integer M=Nr*Nseg;
    parameter Integer rowOf[M]={pathRow(k - 1, Nr, Nseg) for k in 1:M};
    parameter Integer segOf[M]={pathSeg(k - 1, Nr, Nseg) for k in 1:M};
    parameter Integer kOf[Nr,Nseg]={{cellK(p, s, Nr, Nseg) for s in 1:Nseg} for p in 1:Nr};
    Real P, m_ref_col, G_ref, h_in;
    Real T_satC, hl, hv, h_fg, mu_l, k_l, cp_l, Pr_l, rho_l, rho_v, mu_v, P_r;
    Real muv, kv, cpv, Prv, h_v_gni, h_max;
    Real hpath[M + 1];
    Real Q[Nr,Nseg], Q_lat[Nr,Nseg], T_w[Nr,Nseg](each start=10.0, each min=-40.0, each max=90.0), h_i[Nr,Nseg];
    Real eta_o[Nr,Nseg](each start=0.75, each min=0.05, each max=1.0), b[Nr,Nseg](each start=1.05, each min=1.0, each max=8.0), T_fin[Nr,Nseg](each start=15.0);
    Real xq[Nr,Nseg], T_ref_g[Nr,Nseg], cp_a[Nr,Nseg], h_air_c[Nr,Nseg], h_ref_c[Nr,Nseg];
    Boolean is_wet[Nr,Nseg];
    Real T_aen[Nr + 1,Nseg](each start=30.0, each min=-30.0, each max=80.0), W_aen[Nr + 1,Nseg](each start=0.017, each min=0.0, each max=0.1);
    Real Q_total, Q_lat_total, x_out, T_air_out, h_out, SH;
    Real x_in_q, dp_fric, dp_accel, dp_bend, dp_total, rho_mix, x_mid;
    // micro-fin 내부강화 (EF, 기하만 의존 → parameter). smooth면 ψ=1 → EF=1 (하위호환).
    parameter String tube_type="microfin" "튜브 내면: smooth / microfin";
    parameter Integer n_microfin=54 "(microfin) 내부 핀 개수";
    parameter Real e_microfin=0.15e-3 "(microfin) 핀 높이 [m]";
    parameter Real helix_angle=15.0 "(microfin) 나선각 [deg]";
    parameter Real psi_mf=if tube_type=="microfin" then HXCorr.microfin_area_ratio(n_microfin, e_microfin, helix_angle, Di) else 1.0;
    parameter Real EF_2ph=HXCorr.microfin_ef("evap", psi_mf, helix_angle);
    parameter Real EF_sgl=HXCorr.microfin_ef("single", psi_mf, helix_angle);
  equation
    P=port_a.p;
    port_a.m_flow + port_b.m_flow=0;
    m_ref_col=port_a.m_flow/Nt;
    G_ref=m_ref_col/A_cs;
    h_in=inStream(port_a.h_outflow);
    T_satC=R290Tab.Tsat_a(P) - 273.15; hl=R290Tab.hl_a(P); hv=R290Tab.hv_a(P); h_fg=hv - hl;
    mu_l=R290Tab.mul_a(P); k_l=R290Tab.kl_a(P); cp_l=R290Tab.cpl_a(P); Pr_l=cp_l*mu_l/k_l;
    rho_l=R290Tab.rhol_a(P); rho_v=R290Tab.rhov_a(P); mu_v=R290Tab.muv_a(P); P_r=P/Pcrit;
    muv=R290Tab.muv_a(P); kv=R290Tab.kv_a(P); cpv=R290Tab.cpv_a(P); Prv=cpv*muv/kv;
    h_v_gni=HXCorr.gnielinski(G_ref*Di/muv, Prv, kv, Di);
    h_max=hv + cpv*(T_air_in - T_satC);
    hpath[1]=h_in;
    for k in 1:M loop
      hpath[k + 1]=min(hpath[k] + Q[rowOf[k], segOf[k]]/max(m_ref_col, 1e-5), h_max);
    end for;
    for s in 1:Nseg loop
      T_aen[1,s]=T_air_in; W_aen[1,s]=Wi;
    end for;
    for p in 1:Nr loop
      for s in 1:Nseg loop
        h_ref_c[p,s]=hpath[kOf[p,s] + 1];
        xq[p,s]=(h_ref_c[p,s] - hl)/h_fg;
        T_ref_g[p,s]=if xq[p,s] < 1.0 then T_satC else min(R290Tab.T_ph_a(P, h_ref_c[p,s]) - 273.15, T_aen[p,s]);
        is_wet[p,s]=T_w[p,s] < T_dp;
        cp_a[p,s]=HXCorr.cp_air_moist(W_aen[p,s]);
        h_air_c[p,s]=HXCorr.h_moist(T_aen[p,s], W_aen[p,s]);
        h_i[p,s]=HPWDon.hi_dispatch_evap(xq[p,s], G_ref, Di, abs(T_aen[p,s] - T_w[p,s])*h_o,
                                         mu_l, k_l, Pr_l, rho_l, rho_v, mu_v, P_r, M_mol, h_v_gni)*(if xq[p,s] > 0.0 and xq[p,s] < 1.0 then EF_2ph else EF_sgl);
        T_fin[p,s]=T_aen[p,s] - eta_o[p,s]*(T_aen[p,s] - T_w[p,s]);
        b[p,s]=if is_wet[p,s] then max(1.0 + HPWDon.hfgWater(T_fin[p,s])*HPWDon.dWsdT(T_fin[p,s], Patm)/cp_a[p,s], 1.0) else 1.0;
        eta_o[p,s]=if is_wet[p,s] then HPWDon.finEffWet(h_o, b[p,s], Dc, Xm, XL, k_fin, fin_t, A_fin_ratio) else eta_o_dry;
        Q[p,s]=if is_wet[p,s] then eta_o[p,s]*h_o*A_o_seg/cp_a[p,s]*(h_air_c[p,s] - HXCorr.h_air_sat(T_w[p,s], Patm))
               else (1.0/(1.0/(eta_o[p,s]*h_o*A_o_seg) + 1.0/(h_i[p,s]*A_i_seg)))*(T_aen[p,s] - T_ref_g[p,s]);
        T_w[p,s]=T_ref_g[p,s] + Q[p,s]/(h_i[p,s]*A_i_seg);
        Q_lat[p,s]=if is_wet[p,s] then max(Q[p,s] - eta_o[p,s]*h_o*A_o_seg*(T_aen[p,s] - T_w[p,s]), 0.0) else 0.0;
        W_aen[p + 1,s]=max(W_aen[p,s] - Q_lat[p,s]/(m_air_seg*HPWDon.hfgWater(T_aen[p,s])), 0.0);
        T_aen[p + 1,s]=(h_air_c[p,s] - Q[p,s]/m_air_seg - W_aen[p + 1,s]*2501e3)/(1006.0 + 1860.0*W_aen[p + 1,s]);
      end for;
    end for;
    Q_total=Nt*sum(Q); Q_lat_total=Nt*sum(Q_lat);
    h_out=hpath[M + 1];
    x_out=(h_out - hl)/h_fg;
    SH=0.5*((R290Tab.T_ph_a(P, h_out) - R290Tab.Tsat_a(P))
            + sqrt((R290Tab.T_ph_a(P, h_out) - R290Tab.Tsat_a(P))^2 + 1e-4)) "증발기 출구 과열도 [K] (smooth max)";
    T_air_out=sum(T_aen[Nr + 1,s] for s in 1:Nseg)/Nseg;
    // 냉매측 dp: 2상 마찰(MSH) + 가속 + U-bend
    x_in_q=(h_in - hl)/h_fg;
    dp_fric=HXCorr.msh_2phase(rho_l, mu_l, rho_v, mu_v, x_in_q, min(x_out, 0.999), m_ref_col, Di, L_path, 40);
    dp_accel=HXCorr.acceleration_dp(rho_l, rho_v, x_in_q, min(x_out, 0.999), m_ref_col, Di);
    x_mid=(x_in_q + min(x_out, 0.999))/2.0;
    rho_mix=1.0/(x_mid/rho_v + (1.0 - x_mid)/rho_l);
    dp_bend=(Nr - 1)*K_bend*G_ref^2/(2.0*rho_mix);
    dp_total=dp_fric + dp_accel + dp_bend;
    port_b.p=P - dp_total;
    port_b.h_outflow=h_out;
    port_a.h_outflow=h_in;
  end Evap_On;

  model FlowSource "유량+엔탈피+압력 지정 소스 (입구 BC)"
    HPWD.RefPort port;
    parameter Real m_dot=0.02, h=290.0e3, p=584218.0;
  equation
    port.m_flow=-m_dot;
    port.h_outflow=h;
    port.p=p;
  end FlowSource;

  model OpenSink "출구 흡수 (압력 미고정, 컴포넌트가 p_out 결정)"
    HPWD.RefPort port;
    parameter Real h=400.0e3;
  equation
    port.h_outflow=h;
  end OpenSink;

  model TestEvapOn "Evap_On RefPort 컴포넌트 검증 (입구 P 고정, dp 적용)"
    FlowSource src(m_dot=0.02, h=290651.6, p=584218.0);
    Evap_On evap;
    OpenSink snk(h=574000.0);
  equation
    connect(src.port, evap.port_a);
    connect(evap.port_b, snk.port);
  end TestEvapOn;

  model Cond_On "L3 응축기 — RefPort 음함수 컴포넌트 (dry, Shah 응축, 공기 가열)"
    HPWD.RefPort port_a "냉매 입구 (과열증기)";
    HPWD.RefPort port_b "냉매 출구 (2상/과냉)";
    parameter Real T_air_in=25.0 "공기 입구온도 [degC]";
    parameter Real RH_in=0.4;
    // 공기유량 단일 소스 — 팬 체적유량에서 열전달 march와 h_o가 같은 질량유량을 씀.
    // (2026-07-23까지는 m_air_seg 하드코딩 0.00119464(rho 1.1848 상당)과
    //  V_air_CMM의 h_o 체인(HXCorr rho 1.1957)이 0.92% 어긋나 있었음.
    //  Python GT(CoolProp Vha, rho 1.19622)와 대조 결과 h_o 체인 쪽이 맞아 그쪽으로 통일.)
    parameter Real m_air_total=m_air_ho "코일 전체 공기유량 [kg/s]
      기본값은 V_air_CMM × 해당 HX 입구조건 밀도 (단품 검증 BC 규약, Python GT와 0.05% 일치).
      ※ 직렬 덕트(증발기→응축기)로 결합할 때는 건공기 질량이 보존돼야 하므로
        상류에서 계산된 질량유량을 직접 지정할 것.";
    final parameter Real m_air_seg=HXGeom.m_air_seg(m_air_total, Nt, Nseg) "(col,seg)당 공기유량 [kg/s]";
    // ── 1차 형상 (임의 구성 비교의 입력; 파생량은 HXGeom이 산출) ──
    parameter Real W_coil=0.24 "튜브 길이 = 코일 폭 [m]";
    parameter Real H_coil=Nt*P_t "코일 높이 [m] — 기본 Nt·P_t (자동 추종)";
    parameter Real D_coil=Nr*P_l "코일 깊이 [m] — 기본 Nr·P_l (자동 추종)";
    parameter Real Do=0.005 "튜브 외경 [m]";
    // ── 공기측 h_o — 하드코딩 제거, 형상·유동서 산출 ──
    parameter Real P_t=14.14e-3, P_l=10e-3 "튜브 피치 [m]";
    parameter Real FPI=22.0 "핀 밀도 [fins/inch]";
    final parameter Real A_o_face=HXGeom.A_face(W_coil, H_coil) "공기측 전면적 [m2]";
    parameter Real V_air_CMM=2.42 "공기 체적유량 [CMM] — 열전달·h_o 공통 단일 소스";
    final parameter Real P_fin_ho=0.0254/FPI;
    final parameter Real gap_ho=P_fin_ho - fin_t;
    final parameter Real sig_c_ho=max((P_t - Dc)*gap_ho/(P_t*P_fin_ho), 0.1);
    final parameter Real A_c_ho=sig_c_ho*A_o_face "최소 유로면적 [m2]";
    final parameter Real W_ho=HXCorr.W_humid(T_air_in, RH_in, Patm);
    final parameter Real m_air_ho=HXCorr.rho_humid_air(T_air_in, W_ho, Patm)*(V_air_CMM/60.0);
    final parameter Real G_air_ho=m_air_ho/A_c_ho "공기 질량속도 [kg/m2s]";
    final parameter Real mu_a_ho=HXCorr.mu_air(T_air_in+273.15);
    final parameter Real Pr_a_ho=HXCorr.Pr_air(T_air_in+273.15);
    final parameter Real cp_a_ho=HXCorr.cp_air_moist(W_ho);
    final parameter Real Re_Dc_ho=G_air_ho*Dc/mu_a_ho;
    final parameter Real j_air_ho=HXCorr.j_wang2000_plain(Re_Dc_ho, Nr, Dc, P_t, P_l, FPI, fin_t);
    // Colburn: h_o = j·G·cp/Pr^(2/3). 하드코딩 302.17(BC 불일치 오류) 대체.
    final parameter Real h_o=j_air_ho*G_air_ho*cp_a_ho/Pr_a_ho^(2.0/3.0) "공기측 HTC [W/m2K] (형상·유동서 산출)";
    parameter Integer Nr=6, Nseg=10, Nt=4;
    parameter Real Di=0.0046 "튜브 내경 [m]";
    parameter Real k_fin=200.0 "핀 열전도율 [W/mK]";
    parameter Real fin_t=0.11e-3 "핀 두께 [m]";
    // ── 파생 형상 (HXGeom 산출 — 하드코딩 제거) ──
    // 기존 하드코딩 대비 검증: A_i_seg 0.0003468318 / A_o_seg 0.0053482610 /
    //   Dc 0.005220 / Xm 0.007070 / XL 0.00612342 / A_fin_ratio 0.9333809461 재현
    final parameter Real Dc=HXGeom.collarD(Do, fin_t) "핀 칼라 외경 [m]";
    final parameter Real Xm=HXGeom.Xm_schmidt(P_t);
    final parameter Real XL=HXGeom.XL_schmidt(P_t, P_l);
    final parameter Real A_i_seg=HXGeom.A_i_seg(Di, W_coil, Nseg) "세그당 냉매측 면적 [m2]";
    final parameter Real A_o_seg=HXGeom.A_o_seg(W_coil, H_coil, D_coil, Nr, Nt, Nseg, FPI, Do, fin_t)
      "(행,세그)당 공기측 면적 [m2]";
    final parameter Real A_fin_ratio=HXGeom.finRatio(W_coil, H_coil, D_coil, Nr, Nt, FPI, Do, fin_t);
    parameter Real Patm=101325.0, Pcrit=4.2512e6, M_mol=44.0956;
    parameter Real A_cs=Modelica.Constants.pi*Di^2/4.0;
    parameter Real K_bend=0.75, L_seg=A_i_seg/(Modelica.Constants.pi*Di), L_path=Nr*Nseg*L_seg
      "⚠ 정상판은 Ncol 미도입(병렬 가정) — 단일회로 전환 시 M*L_seg+L_bend 로 수정 필요";
    parameter Real Wi=HXCorr.W_humid(T_air_in, RH_in, Patm);
    parameter Real cp_a_dry=HXCorr.cp_air_moist(Wi) "건공기 cp (응축기는 dry)";
    parameter Real eta_o_dry=HPWDon.finEffWet(h_o, 1.0, Dc, Xm, XL, k_fin, fin_t, A_fin_ratio);
    parameter Integer M=Nr*Nseg;
    parameter Integer rowOf[M]={pathRow(k - 1, Nr, Nseg) for k in 1:M};
    parameter Integer segOf[M]={pathSeg(k - 1, Nr, Nseg) for k in 1:M};
    parameter Integer kOf[Nr,Nseg]={{cellK(p, s, Nr, Nseg) for s in 1:Nseg} for p in 1:Nr};
    Real P, m_ref_col, G_ref, h_in;
    Real T_satC, hl, hv, h_fg, mu_l, k_l, cp_l, Pr_l, rho_l, rho_v, mu_v, k_v, cp_v, Pr_v, P_r, h_min;
    Real hpath[M + 1];
    Real Q[Nr,Nseg], h_i[Nr,Nseg], UA[Nr,Nseg], xq[Nr,Nseg], T_ref_g[Nr,Nseg], h_ref_c[Nr,Nseg];
    Real T_aen[Nr + 1,Nseg](each start=27.0, each min=15.0, each max=160.0);
    Real Q_total, x_out, T_air_out, h_out, x_in_q, dp_fric, dp_bend, dp_total, rho_mix, x_mid;
    // micro-fin 내부강화 (EF, 기하만 의존 → parameter). smooth면 ψ=1 → EF=1 (하위호환).
    parameter String tube_type="microfin" "튜브 내면: smooth / microfin";
    parameter Integer n_microfin=54 "(microfin) 내부 핀 개수";
    parameter Real e_microfin=0.15e-3 "(microfin) 핀 높이 [m]";
    parameter Real helix_angle=15.0 "(microfin) 나선각 [deg]";
    parameter Real psi_mf=if tube_type=="microfin" then HXCorr.microfin_area_ratio(n_microfin, e_microfin, helix_angle, Di) else 1.0;
    parameter Real EF_2ph=HXCorr.microfin_ef("cond", psi_mf, helix_angle);
    parameter Real EF_sgl=HXCorr.microfin_ef("single", psi_mf, helix_angle);
  equation
    P=port_a.p;
    port_a.m_flow + port_b.m_flow=0;
    m_ref_col=port_a.m_flow/Nt;
    G_ref=m_ref_col/A_cs;
    h_in=inStream(port_a.h_outflow);
    T_satC=R290Tab.Tsat_a(P) - 273.15; hl=R290Tab.hl_a(P); hv=R290Tab.hv_a(P); h_fg=hv - hl;
    mu_l=R290Tab.mul_a(P); k_l=R290Tab.kl_a(P); cp_l=R290Tab.cpl_a(P); Pr_l=cp_l*mu_l/k_l;
    rho_l=R290Tab.rhol_a(P); rho_v=R290Tab.rhov_a(P); mu_v=R290Tab.muv_a(P); P_r=P/Pcrit;
    k_v=R290Tab.kv_a(P); cp_v=R290Tab.cpv_a(P); Pr_v=cp_v*mu_v/k_v;
    h_min=hl - cp_l*(T_satC - T_air_in);
    hpath[1]=h_in;
    for k in 1:M loop
      hpath[k + 1]=max(hpath[k] - Q[rowOf[k], segOf[k]]/max(m_ref_col, 1e-5), h_min);
    end for;
    for s in 1:Nseg loop
      T_aen[1,s]=T_air_in;
    end for;
    for p in 1:Nr loop
      for s in 1:Nseg loop
        h_ref_c[p,s]=hpath[kOf[p,s] + 1];
        xq[p,s]=(h_ref_c[p,s] - hl)/h_fg;
        T_ref_g[p,s]=max(R290Tab.T_ph_a(P, h_ref_c[p,s]) - 273.15, T_aen[p,s]);
        h_i[p,s]=HPWDon.hi_dispatch_cond(xq[p,s], G_ref, Di, mu_l, k_l, Pr_l, mu_v, k_v, Pr_v, P_r)*(if xq[p,s] > 0.0 and xq[p,s] < 1.0 then EF_2ph else EF_sgl);
        UA[p,s]=1.0/(1.0/(eta_o_dry*h_o*A_o_seg) + 1.0/(h_i[p,s]*A_i_seg));
        Q[p,s]=UA[p,s]*(T_ref_g[p,s] - T_aen[p,s]);
        T_aen[p + 1,s]=T_aen[p,s] + Q[p,s]/(m_air_seg*cp_a_dry);
      end for;
    end for;
    Q_total=Nt*sum(Q);
    h_out=hpath[M + 1];
    x_out=(h_out - hl)/h_fg;
    T_air_out=sum(T_aen[Nr + 1,s] for s in 1:Nseg)/Nseg;
    x_in_q=(h_in - hl)/h_fg;
    dp_fric=HXCorr.msh_2phase(rho_l, mu_l, rho_v, mu_v, max(x_out, 0.001), min(x_in_q, 0.999), m_ref_col, Di, L_path, 40);
    x_mid=(min(x_in_q, 1.0) + max(x_out, 0.0))/2.0;
    rho_mix=1.0/(x_mid/rho_v + (1.0 - x_mid)/rho_l);
    dp_bend=(Nr - 1)*K_bend*G_ref^2/(2.0*rho_mix);
    dp_total=dp_fric + dp_bend;
    port_b.p=P - dp_total;
    port_b.h_outflow=h_out;
    port_a.h_outflow=h_in;
  end Cond_On;

  model TestCondOn "Cond_On RefPort 검증 vs hx_sim"
    FlowSource src(m_dot=0.02, h=662208.6, p=1907172.2);
    Cond_On cond;
    OpenSink snk(h=540000.0);
  equation
    connect(src.port, cond.port_a);
    connect(cond.port_b, snk.port);
  end TestCondOn;

  model Cond_On_Dyn "L3 응축기 — 동적 유한체적 (냉매 엔탈피 h_ref + 벽온도 T_w 상태). 폐루프/콜드스타트용."
    HPWD.RefPort port_a "냉매 입구 (과열증기)";
    HPWD.RefPort port_b "냉매 출구 (2상/과냉)";
    // ── 공기 입구: 폐루프 연결용 입력 (증발기 출구 → 응축기 입구) ──
    input Real T_air_in "공기 입구온도 [degC] (증발기 출구와 연결)";
    input Real Wi "공기 입구 절대습도 [kg/kg] (증발기 출구, 제습 반영)";
    parameter Boolean steadyInit = false "true: 정상상태 초기화 der(x)=0. false: start 값 고정 (2026-07-26)";
    parameter Integer initOpt = 0 "0=legacy 1=noInit 2=fixedState 3=steadyState";
    parameter Real w_nom = 2.06e-3 "공칭 회로당 냉매유량 [kg/s] — homotopy 단순화 모델용 (ThermoPower wnom 대응)";
    parameter Real dp_nom = 14437.0 "공칭 압력강하 [Pa] — 단순화 모델의 선형 저항 dp_nom/w_nom*w";
    parameter Real T_air_in_start=25.0 "T_air_in 초기추정 [degC] (standalone/초기화용)" annotation(Evaluate=false);
    // 공기유량 단일 소스 — 팬 체적유량에서 열전달 march와 h_o가 같은 질량유량을 씀.
    // (2026-07-23까지는 m_air_seg 하드코딩 0.00119464(rho 1.1848 상당)과
    //  V_air_CMM의 h_o 체인(HXCorr rho 1.1957)이 0.92% 어긋나 있었음.
    //  Python GT(CoolProp Vha, rho 1.19622)와 대조 결과 h_o 체인 쪽이 맞아 그쪽으로 통일.)
    parameter Real m_air_total=m_air_ho "코일 전체 공기유량 [kg/s]
      기본값은 V_air_CMM × 해당 HX 입구조건 밀도 (단품 검증 BC 규약, Python GT와 0.05% 일치).
      ※ 직렬 덕트(증발기→응축기)로 결합할 때는 건공기 질량이 보존돼야 하므로
        상류에서 계산된 질량유량을 직접 지정할 것.";
    final parameter Real m_air_seg=m_air_total/(Ncirc*Nsc) "(col,seg)당 공기유량 [kg/s]";
    // ── 1차 형상 (임의 구성 비교의 입력; 파생량은 HXGeom이 산출) ──
    parameter Real W_coil=0.24 "튜브 길이 = 코일 폭 [m]";
    parameter Real H_coil=Nt*P_t "코일 높이 [m] — 기본 Nt·P_t (튜브 열 수 바꾸면 자동 추종)";
    parameter Real D_coil=Nr*P_l "코일 깊이 [m] — 기본 Nr·P_l (응축기 6행 → 0.06, 자동 추종)";
    parameter Real Do=0.005 "튜브 외경 [m]";
    // ── 공기측 h_o — 하드코딩(302.17, BC 불일치 오류) 제거, 형상·유동서 산출 ──
    parameter Real P_t=14.14e-3, P_l=10e-3 "튜브 피치 (transverse/longitudinal) [m]";
    parameter Real FPI=20.0 "핀 밀도 [fins/inch]";
    final parameter Real A_o_face=HXGeom.A_face(W_coil, H_coil) "공기측 전면적 [m2]";
    parameter Real V_air_CMM=2.42 "공기 체적유량 [CMM] — 열전달·h_o 공통 단일 소스";
    parameter Real RH_ho=0.99 "h_o 산출용 공기 상대습도";
    final parameter Real P_fin_ho=0.0254/FPI;
    final parameter Real gap_ho=P_fin_ho - fin_t;
    final parameter Real sig_c_ho=max((P_t - Dc)*gap_ho/(P_t*P_fin_ho), 0.1);
    final parameter Real A_c_ho=sig_c_ho*A_o_face "최소 유로면적 [m2]";
    final parameter Real W_ho=HXCorr.W_humid(T_air_in_start, RH_ho, Patm);
    final parameter Real m_air_ho=HXCorr.rho_humid_air(T_air_in_start, W_ho, Patm)*(V_air_CMM/60.0);
    final parameter Real G_air_ho=m_air_ho/A_c_ho "공기 질량속도 [kg/m2s]";
    final parameter Real mu_a_ho=HXCorr.mu_air(T_air_in_start+273.15);
    final parameter Real Pr_a_ho=HXCorr.Pr_air(T_air_in_start+273.15);
    final parameter Real cp_a_ho=HXCorr.cp_air_mix(W_ho);
    final parameter Real Re_Dc_ho=G_air_ho*Dc/mu_a_ho;
    final parameter Real j_air_ho=HXCorr.j_wang2000_plain(Re_Dc_ho, Nr, Dc, P_t, P_l, FPI, fin_t);
    // Colburn: h_o = j·G·cp/Pr^(2/3). 하드코딩 302.17(BC 불일치 오류) 대체.
    final parameter Real h_o=j_air_ho*G_air_ho*cp_a_ho/Pr_a_ho^(2.0/3.0) "공기측 HTC [W/m2K] (형상·유동서 산출)";
    parameter Integer Nr=6, Nseg=10, Nt=4;
    parameter Integer Ncol=Nt "한 회로에 묶는 컬럼 수 (1=row_parallel, Nt=single).
      실물 응축기는 6R4C 단일 회로이므로 기본값 Nt (2026-07-24 사양 확인).";
    final parameter Integer Ncirc=div(Nt, Ncol) "병렬 회로 수";
    final parameter Integer Nsc=Nseg*Ncol "회로당 공기 스트림 수";
    parameter Real Di=0.0046 "튜브 내경 [m]";
    parameter Real k_fin=200.0 "핀 열전도율 [W/mK]";
    parameter Real fin_t=0.11e-3 "핀 두께 [m]";
    // ── 파생 형상 (HXGeom 산출 — 하드코딩 제거) ──
    // 기존 하드코딩 대비 검증: A_i_seg 0.0003468318 / A_o_seg 0.0053482610 /
    //   Dc 0.005220 / Xm 0.007070 / XL 0.00612342 / A_fin_ratio 0.9333809461 재현
    final parameter Real Dc=HXGeom.collarD(Do, fin_t) "핀 칼라 외경 [m]";
    final parameter Real Xm=HXGeom.Xm_schmidt(P_t);
    final parameter Real XL=HXGeom.XL_schmidt(P_t, P_l);
    final parameter Real A_i_seg=HXGeom.A_i_seg(Di, W_coil, Nseg) "세그당 냉매측 면적 [m2]";
    final parameter Real A_o_seg=HXGeom.A_o_seg(W_coil, H_coil, D_coil, Nr, Nt, Nseg, FPI, Do, fin_t)
      "(행,세그)당 공기측 면적 [m2]";
    final parameter Real A_fin_ratio=HXGeom.finRatio(W_coil, H_coil, D_coil, Nr, Nt, FPI, Do, fin_t);
    parameter Real Patm=101325.0, Pcrit=4.2512e6, M_mol=44.0956;
    parameter Real A_cs=Modelica.Constants.pi*Di^2/4.0;
    parameter Real K_bend=0.75, L_seg=A_i_seg/(Modelica.Constants.pi*Di);
    // 리턴밴드 길이 — 컬럼 내 행간 U밴드(R=P_l/2) + 컬럼 전환 밴드(R=P_t/2).
    // 2026-07-24: 기존 L_path=Nr*Nseg*L_seg 는 Ncol 누락으로 단일회로에서 경로가
    // 1/4 (1.44m vs 5.76m) -> 마찰 dp 1/4 과소평가. 밴드분(+6.6%)도 미포함이었음.
    parameter Real L_bend=(Nr - 1)*Ncol*Modelica.Constants.pi*P_l/2.0
                          + (Ncol - 1)*Modelica.Constants.pi*P_t/2.0 "리턴밴드 총길이 [m]";
    parameter Real L_path=M*L_seg + L_bend "회로 냉매경로 길이 [m] (직관 + 리턴밴드)";
    parameter Real L_inert=L_path/A_cs "유량 관성계수 [1/m]";
    Real cp_a_dry "습공기 cp (Wi 의존)";
    parameter Real eta_o_dry=HPWDon.finEffWet(h_o, 1.0, Dc, Xm, XL, k_fin, fin_t, A_fin_ratio);
    parameter Integer M=Nr*Nsc;
    parameter Integer rowOf[M]={pathCellP(k - 1, Nr, Nseg, Ncol) for k in 1:M};
    parameter Integer segOf[M]={pathCellS(k - 1, Nr, Nseg, Ncol) for k in 1:M} "공기 스트림 sc";
    parameter Integer kOf[Nr,Nsc]=buildKOf(Nr, Nseg, Ncol);
    // micro-fin 내부강화 (EF, 기하만 의존 → parameter). smooth면 ψ=1 → EF=1.
    parameter String tube_type="microfin" "튜브 내면: smooth / microfin";
    parameter Integer n_microfin=54 "(microfin) 내부 핀 개수";
    parameter Real e_microfin=0.15e-3 "(microfin) 핀 높이 [m]";
    parameter Real helix_angle=15.0 "(microfin) 나선각 [deg]";
    parameter Real psi_mf=if tube_type=="microfin" then HXCorr.microfin_area_ratio(n_microfin, e_microfin, helix_angle, Di) else 1.0;
    parameter Real EF_2ph=HXCorr.microfin_ef("cond", psi_mf, helix_angle);
    parameter Real EF_sgl=HXCorr.microfin_ef("single", psi_mf, helix_angle);
    // ── 동특성 파라미터 ──
    parameter Real rho_ref_nom=300.0 "냉매 공칭밀도 [kg/m3] (셀 홀드업 산정용)";
    parameter Real C_wall_cell=5.0 "셀당 벽(튜브+핀) 열용량 [J/K]";
    parameter Real K_lam=1.0e5 "저유량 층류 정규화 [Pa·s/kg] (flow=0 야코비안 특이점 회피)";
    parameter Real V_cell=A_cs*L_seg "셀 냉매 체적 [m3]";
    // ── 셀 질량 저장 (2026-07-24) ──
    // 기존에는 M_cell 이 상수라 HX 가 질량을 저장하지 않았음(유입=유출 강제).
    // 실제로는 냉매 100g 중 ~38g 이 HX 안에 있고(체적의 39%), 기동 시 재분배의
    // 주된 완충이 HX 다. 완충이 없으니 모든 과도를 작은 체적노드(vol3 3.66cc)가
    // 받아 계가 뻣뻣해졌음. rho_ph 는 derivative=rho_ph_d 어노테이션이 있어
    // 심볼릭 미분 가능.
    parameter Real M_cell_nom=rho_ref_nom*V_cell "셀 질량 초기추정 [kg]";
    Real M_c[M](each start=M_cell_nom) "셀 냉매 질량 [kg]";
    Real M_tot(start=M*M_cell_nom) "회로 총 냉매 질량 [kg]";
    Real m_out "회로 출구 유량 [kg/s]";
    // 콜드스타트 초기조건 (rest)
    parameter Real h_ref_start=270e3 "냉매 엔탈피 초기값 [J/kg]" annotation(Evaluate=false);
    parameter Real T_w_start=T_air_in_start "벽온도 초기값 [degC]" annotation(Evaluate=false);
    // ── 상태 (fixed=true → init 비선형계 제거) ──
    // 2026-07-26: nominal 필수. 엔탈피는 크기가 3.6e5 인데 nominal 기본값 1 이라
    //   뉴턴이 상대 크기를 잘못 판단해 정상초기화가 수렴하지 않았다
    //   (실측: cond.h_ref[k]=362350 인데 nom=1, residual 8.77e+11).
    Real h_ref[M](each start=h_ref_start, each fixed=false, each nominal=4.0e5) "냉매 엔탈피/셀 [J/kg]";
    Real T_w[M](each start=T_w_start, each fixed=false, each min=-40.0, each max=160.0, each nominal=300.0) "벽온도/셀 [degC]";
    // ── 대수 ──
    Real P, G_ref, h_in;
    // 유량 관성 (momentum dynamics) — 2026-07-24.
    // 기존 port_b.p = P - dp_total 은 "Δp 를 주고 ṁ 을 푸는" 역산 방정식이라
    // 저유량(기동 직후)에서 dp~ṁ² 이 평탄해져 조건수가 발산했음.
    // ṁ 을 상태로 두면 역산이 사라지고 명시적 ODE 가 된다.
    //   L_inert·d(ṁ)/dt = Δp − dp_total(ṁ),  L_inert = L_path/A_cs [1/m]
    parameter Boolean use_momentum=true
      "true: ṁ 을 상태로(운동량, 사이클용) / false: 대수 dp(유량 BC 고정 단품 검증용)";
    Real m_ref_col(start=w_nom, fixed=false) "회로당 냉매유량 [kg/s]. 정지초기화는 initial equation 에서 처리 (2026-07-26: fixed=true 로 0 고정돼 정상초기화 시 0=-Q_ref 모순 -> h_ref[1] 발산)";
    Real T_satC, hl, hv, h_fg, mu_l, k_l, cp_l, Pr_l, rho_l, rho_v, mu_v, k_v, cp_v, Pr_v, P_r;
    Real T_ref[M], xq[M], h_i[M], Q_ref[M], Q_air[M];
    Real w2p[M] "2상 가중 (0=단상, 1=2상)";
    Real dp_lag(start=0.0, fixed=false) "dp_total 지연 [Pa] — 대수 루프 차단용";
    Real xc[M] "클램프된 quality (noEvent — 이벤트 생성 회피)";
    Real T_aen[Nr + 1,Nsc](each start=27.0);
    Real Q_total, h_out, x_out, T_air_out, x_in_q, dp_fric, dp_bend, dp_total, rho_mix, x_mid;
  initial equation
    // 정상상태 초기화: der(x)=0. 폐루프 사이클을 정상해에서 출발시킬 때 사용.
    // 기존 방식(start 고정)은 콜드스타트 전용.
    // initOpt: 0=legacy(steadyInit 따름) 1=noInit 2=fixedState 3=steadyState
    if initOpt == 1 then
      // 초기방정식 없음 (-iif 로 상태를 받을 때)
    elseif initOpt == 3 or (initOpt == 0 and steadyInit) then
      for k in 1:M loop der(h_ref[k])=0; der(T_w[k])=0; end for;
      if use_momentum then der(m_ref_col)=0; end if;
      der(dp_lag)=0;
    else
      for k in 1:M loop h_ref[k]=h_ref_start; T_w[k]=T_w_start; end for;
      if use_momentum then m_ref_col=0.0; end if;
      dp_lag=0.0;
    end if;
  equation
      cp_a_dry=HXCorr.cp_air_mix(Wi) "입구 습도에 따른 습공기 cp (혼합물 기준 — m_air_seg가 습공기 질량유량)";
    P=port_a.p;
    M_tot=sum(M_c) "HX 총 질량";
    der(M_tot)=m_ref_col - m_out "집중 질량보존 — HX 가 냉매를 저장/방출";
    port_b.m_flow=-Ncirc*m_out;

    G_ref=m_ref_col/A_cs;
    h_in=inStream(port_a.h_outflow);
    T_satC=R290Tab.Tsat_a(P) - 273.15; hl=R290Tab.hl_a(P); hv=R290Tab.hv_a(P); h_fg=hv - hl;
    mu_l=R290Tab.mul_a(P); k_l=R290Tab.kl_a(P); cp_l=R290Tab.cpl_a(P); Pr_l=cp_l*mu_l/k_l;
    rho_l=R290Tab.rhol_a(P); rho_v=R290Tab.rhov_a(P); mu_v=R290Tab.muv_a(P); P_r=P/Pcrit;
    k_v=R290Tab.kv_a(P); cp_v=R290Tab.cpv_a(P); Pr_v=cp_v*mu_v/k_v;
    // 셀별 냉매 상태/열전달 (상태 h_ref,T_w 로부터 전부 명시적)
    for k in 1:M loop
      // 국소 압력 효과는 T_sat 1차 보정으로 반영 (T_ph 는 상수 P 로 호출해
      // 2D 보간 활성화를 피함 — 셀별 P 를 T_ph 에 넣으면 240셀 보간이 매 스텝
      // 살아남아 시뮬이 2.5s -> 분 단위로 폭증함, 2026-07-24 실측).
      // 2상 가중 — 압력 하강의 온도 효과는 포화 구간에서만 유효.
      // 과열/과냉에서는 T 가 P 에 거의 무관하므로 보정을 끈다(tanh 로 연속 전이).
      w2p[k]=0.25*(1.0 + tanh(xq[k]/0.03))*(1.0 + tanh((1.0 - xq[k])/0.03));
      T_ref[k]=R290Tab.T_ph_a(P, h_ref[k]) - 273.15
               - w2p[k]*R290Tab.Tsat_a_d(P, dp_lag*k/M);
      xq[k]=(h_ref[k] - hl)/h_fg;
      h_i[k]=HPWDon.hi_dispatch_cond(xq[k], G_ref, Di, mu_l, k_l, Pr_l, mu_v, k_v, Pr_v, P_r)*(EF_sgl + (EF_2ph - EF_sgl)*(0.25*(1.0 + tanh(xq[k]/0.03))*(1.0 + tanh((1.0 - xq[k])/0.03))));
      Q_ref[k]=h_i[k]*A_i_seg*(T_ref[k] - T_w[k]);
      // ⚠ max/min 은 상태이벤트 생성기 — 셀마다 쓰면 이벤트 폭발(오전 is_wet 사례와 동형).
      //   noEvent 로 감싸 이벤트 없이 클램프만 적용.
      xc[k]=noEvent(max(min(xq[k], 0.999), 0.001));
    end for;
    // 냉매 엔탈피 동특성 (upwind, path 순서; 응축기 방열 → −Q_ref)
    M_c[1]=R290Tab.rho_ph_a(P, h_ref[1])*V_cell;
    M_c[1]*der(h_ref[1])=m_ref_col*(h_in - h_ref[1]) - Q_ref[1];
    for k in 2:M loop
      M_c[k]=R290Tab.rho_ph_a(P, h_ref[k])*V_cell;
      M_c[k]*der(h_ref[k])=m_ref_col*(h_ref[k - 1] - h_ref[k]) - Q_ref[k];
    end for;
    // 공기측 march (행 방향) + Q_air (벽→공기)
    for s in 1:Nsc loop
      T_aen[1,s]=T_air_in;
    end for;
    for p in 1:Nr loop
      for s in 1:Nsc loop
        Q_air[kOf[p,s] + 1]=eta_o_dry*h_o*A_o_seg*(T_w[kOf[p,s] + 1] - T_aen[p,s]);
        T_aen[p + 1,s]=T_aen[p,s] + Q_air[kOf[p,s] + 1]/(m_air_seg*cp_a_dry);
      end for;
    end for;
    // 벽 동특성 (냉매에서 받고 공기로 버림)
    for k in 1:M loop
      C_wall_cell*der(T_w[k])=Q_ref[k] - Q_air[k];
    end for;
    Q_total=Ncirc*sum(Q_ref);
    h_out=h_ref[M];
    x_out=(h_out - hl)/h_fg;
    T_air_out=sum(T_aen[Nr + 1,s] for s in 1:Nsc)/Nsc;
    // dp (명시적 — 미분 불필요)
    x_in_q=(h_in - hl)/h_fg;
    dp_fric=HXCorr.msh_2phase(rho_l, mu_l, rho_v, mu_v, max(x_out, 0.001), min(x_in_q, 0.999), m_ref_col, Di, L_path, 40);
    x_mid=(min(x_in_q, 1.0) + max(x_out, 0.0))/2.0;
    rho_mix=1.0/(x_mid/rho_v + (1.0 - x_mid)/rho_l);
    dp_bend=(Nr*Ncol - 1)*K_bend*G_ref^2/(2.0*rho_mix);
    dp_total=dp_fric + dp_bend + K_lam*m_ref_col "셀 누적";
    // dp 를 한 칸 지연 — T_ref[k] 가 m_flow 대수 루프에서 빠지게 함.
    // (사이클에서 dp_total 은 m_flow 에 의존하므로, T_ref[k] 가 직접 참조하면
    //  240개 셀이 통째로 비선형계에 들어가 폭증함. 2026-07-24 실측)
    0.1*der(dp_lag)=dp_total - dp_lag;
    if use_momentum then
      port_a.m_flow=Ncirc*m_ref_col;
      L_inert*der(m_ref_col)=homotopy((port_a.p - port_b.p) - dp_total,
        (port_a.p - port_b.p) - dp_nom/w_nom*m_ref_col)
        "운동량. 단순화 모델은 선형 저항 (ThermoPower Water.mo:662 패턴)";
    else
      m_ref_col=port_a.m_flow/Ncirc;
      port_b.p=P - dp_total "준정상 (유량 BC 고정 시)";
    end if;
    port_b.h_outflow=h_out;
    port_a.h_outflow=h_in;
  end Cond_On_Dyn;

  model TestCondOnDyn "Cond_On_Dyn 동적 응축기 단독 과도 검증 (rest → steady)"
    FlowSource src(m_dot=0.02, h=662208.6, p=1907172.2);
    Cond_On_Dyn cond(h_ref_start=270e3, T_w_start=25.0);
    OpenSink snk(h=540000.0);
    // standalone: 사이클서 오는 공기 입구를 고정 BC로 대체 (증발기 출구 대표값)
    parameter Real T_air_bc=25.0 "공기 입구온도 [degC]";
    parameter Real W_air_bc=0.0113 "공기 입구 절대습도 [kg/kg]";
  equation
    cond.T_air_in = T_air_bc;
    cond.Wi       = W_air_bc;
    connect(src.port, cond.port_a);
    connect(cond.port_b, snk.port);
  end TestCondOnDyn;

  model Evap_On_Dyn "L3 증발기 — 동적 유한체적 (냉매 엔탈피 h_ref + 벽온도 T_w 상태), 습코일. 폐루프/콜드스타트용."
    HPWD.RefPort port_a "냉매 입구";
    HPWD.RefPort port_b "냉매 출구";
    parameter Boolean steadyInit = false "true: 정상상태 초기화 der(x)=0. false: start 값 고정 (2026-07-26)";
    parameter Integer initOpt = 0 "0=legacy 1=noInit 2=fixedState 3=steadyState";
    parameter Real w_nom = 2.06e-3 "공칭 회로당 냉매유량 [kg/s] — homotopy 단순화 모델용 (ThermoPower wnom 대응)";
    parameter Real dp_nom = 21338.0 "공칭 압력강하 [Pa] — 단순화 모델의 선형 저항 dp_nom/w_nom*w";
    parameter Real T_air_in=20.0 "공기 입구온도 [degC] (드럼 출구 공기)";
    parameter Real RH_in=0.8;
    // 공기유량 단일 소스 — 팬 체적유량에서 열전달 march와 h_o가 같은 질량유량을 씀.
    // (2026-07-23까지는 m_air_seg 하드코딩 0.00119464(rho 1.1848 상당)과
    //  V_air_CMM의 h_o 체인(HXCorr rho 1.1957)이 0.92% 어긋나 있었음.
    //  Python GT(CoolProp Vha, rho 1.19622)와 대조 결과 h_o 체인 쪽이 맞아 그쪽으로 통일.)
    parameter Real m_air_total=m_air_ho "코일 전체 공기유량 [kg/s]
      기본값은 V_air_CMM × 해당 HX 입구조건 밀도 (단품 검증 BC 규약, Python GT와 0.05% 일치).
      ※ 직렬 덕트(증발기→응축기)로 결합할 때는 건공기 질량이 보존돼야 하므로
        상류에서 계산된 질량유량을 직접 지정할 것.";
    final parameter Real m_air_seg=m_air_total/(1.0 + Wi)/(Ncirc*Nsc) "(col,seg)당 건공기 질량유량 [kg_da/s] — march가 h_moist[J/kg_da]·W[kg/kg_da]를 쓰므로 건공기 기준 (2026-07-25)";
    // ── 1차 형상 (임의 구성 비교의 입력; 파생량은 HXGeom이 산출) ──
    parameter Real W_coil=0.24 "튜브 길이 = 코일 폭 [m]";
    parameter Real H_coil=Nt*P_t "코일 높이 [m] — 기본 Nt·P_t (튜브 열 수 바꾸면 자동 추종)";
    parameter Real D_coil=Nr*P_l "코일 깊이 [m] — 기본 Nr·P_l (행 수 바꾸면 자동 추종)";
    parameter Real Do=0.005 "튜브 외경 [m]";
    // ── 공기측 h_o — 하드코딩 제거, 형상·유동서 산출 (증발기: FPI=20) ──
    parameter Real P_t=14.14e-3, P_l=10e-3 "튜브 피치 [m]";
    parameter Real FPI=20.0 "핀 밀도 [fins/inch]";
    final parameter Real A_o_face=HXGeom.A_face(W_coil, H_coil) "공기측 전면적 [m2]";
    parameter Real V_air_CMM=2.42 "공기 체적유량 [CMM] — 열전달·h_o 공통 단일 소스";
    final parameter Real P_fin_ho=0.0254/FPI;
    final parameter Real gap_ho=P_fin_ho - fin_t;
    final parameter Real sig_c_ho=max((P_t - Dc)*gap_ho/(P_t*P_fin_ho), 0.1);
    final parameter Real A_c_ho=sig_c_ho*A_o_face;
    final parameter Real W_ho=HXCorr.W_humid(T_air_in, RH_in, Patm);
    final parameter Real m_air_ho=HXCorr.rho_humid_air(T_air_in, W_ho, Patm)*(V_air_CMM/60.0);
    final parameter Real G_air_ho=m_air_ho/A_c_ho;
    final parameter Real mu_a_ho=HXCorr.mu_air(T_air_in+273.15);
    final parameter Real Pr_a_ho=HXCorr.Pr_air(T_air_in+273.15);
    final parameter Real cp_a_ho=HXCorr.cp_air_mix(W_ho);
    final parameter Real Re_Dc_ho=G_air_ho*Dc/mu_a_ho;
    final parameter Real j_air_ho=HXCorr.j_wang2000_plain(Re_Dc_ho, Nr, Dc, P_t, P_l, FPI, fin_t);
    final parameter Real h_o=j_air_ho*G_air_ho*cp_a_ho/Pr_a_ho^(2.0/3.0) "공기측 HTC [W/m2K] (형상·유동서 산출)";
    parameter Integer Nr=4, Nseg=10, Nt=4;
    parameter Integer Ncol=Nt "한 회로에 묶는 컬럼 수 (1=row_parallel, 2/4=serpentine_n, Nt=single).
      실물 증발기는 4R4C 단일 회로이므로 기본값 Nt (2026-07-24 사양 확인).";
    final parameter Integer Ncirc=div(Nt, Ncol) "병렬 회로 수";
    final parameter Integer Nsc=Nseg*Ncol "회로당 공기 스트림 수 (=(컬럼,세그) 평탄화)";
    parameter Real Di=0.0046 "튜브 내경 [m]";
    parameter Real k_fin=200.0 "핀 열전도율 [W/mK]";
    parameter Real fin_t=0.11e-3 "핀 두께 [m]";
    // ── 파생 형상 (HXGeom 산출 — 하드코딩 제거) ──
    // 기존 하드코딩 대비 검증: A_i_seg 0.0003468318 / A_o_seg 0.0048955023 /
    //   Dc 0.005220 / Xm 0.007070 / XL 0.00612342 / A_fin_ratio 0.9265582679 재현
    final parameter Real Dc=HXGeom.collarD(Do, fin_t) "핀 칼라 외경 [m]";
    final parameter Real Xm=HXGeom.Xm_schmidt(P_t);
    final parameter Real XL=HXGeom.XL_schmidt(P_t, P_l);
    final parameter Real A_i_seg=HXGeom.A_i_seg(Di, W_coil, Nseg) "세그당 냉매측 면적 [m2]";
    final parameter Real A_o_seg=HXGeom.A_o_seg(W_coil, H_coil, D_coil, Nr, Nt, Nseg, FPI, Do, fin_t)
      "(행,세그)당 공기측 면적 [m2]";
    final parameter Real A_fin_ratio=HXGeom.finRatio(W_coil, H_coil, D_coil, Nr, Nt, FPI, Do, fin_t);
    parameter Real Patm=101325.0, Pcrit=4.2512e6, M_mol=44.0956;
    parameter Real A_cs=Modelica.Constants.pi*Di^2/4.0;
    parameter Real K_bend=0.75 "U-bend 손실계수";
    parameter Real L_seg=A_i_seg/(Modelica.Constants.pi*Di) "세그 길이 [m]";
    parameter Real L_bend=(Nr - 1)*Ncol*Modelica.Constants.pi*P_l/2.0
                          + (Ncol - 1)*Modelica.Constants.pi*P_t/2.0 "리턴밴드 총길이 [m]";
    parameter Real L_path=M*L_seg + L_bend "회로 냉매경로 길이 [m] (직관 + 리턴밴드)";
    parameter Real L_inert=L_path/A_cs "유량 관성계수 [1/m]";
    parameter Real Wi=HXCorr.W_humid(T_air_in, RH_in, Patm);
    parameter Real T_dp=HXCorr.Tdp_corr(Wi, Patm);
    parameter Real eta_o_dry=HPWDon.finEffWet(h_o, 1.0, Dc, Xm, XL, k_fin, fin_t, A_fin_ratio);
    parameter Integer M=Nr*Nsc;
    parameter Integer rowOf[M]={pathCellP(k - 1, Nr, Nseg, Ncol) for k in 1:M};
    parameter Integer segOf[M]={pathCellS(k - 1, Nr, Nseg, Ncol) for k in 1:M} "공기 스트림 인덱스 sc";
    parameter Integer kOf[Nr,Nsc]=buildKOf(Nr, Nseg, Ncol);
    // micro-fin 내부강화 (EF, 기하만 의존 → parameter). smooth면 ψ=1 → EF=1.
    parameter String tube_type="microfin" "튜브 내면: smooth / microfin";
    parameter Integer n_microfin=54 "(microfin) 내부 핀 개수";
    parameter Real e_microfin=0.15e-3 "(microfin) 핀 높이 [m]";
    parameter Real helix_angle=15.0 "(microfin) 나선각 [deg]";
    parameter Real psi_mf=if tube_type=="microfin" then HXCorr.microfin_area_ratio(n_microfin, e_microfin, helix_angle, Di) else 1.0;
    parameter Real EF_2ph=HXCorr.microfin_ef("evap", psi_mf, helix_angle);
    parameter Real EF_sgl=HXCorr.microfin_ef("single", psi_mf, helix_angle);
    // ── 동특성 파라미터 ──
    parameter Real rho_ref_nom=100.0 "냉매 공칭밀도 [kg/m3] (증발기 2상~과열, 셀 홀드업 산정)";
    // ── 습/건 연속 전이 (상태이벤트 제거) ──
    // is_wet Boolean(T_w<T_dp)은 셀마다 상태이벤트를 만들어 Nseg>=20에서 채터링
    // (t=15.8~16.4s에 20회, 간격 0.154->0.0024s로 기하수축 → 적분 정지, 2026-07-23 측정).
    // tanh 가중으로 대체 — 부분습윤(partial-wet)은 노점 근방의 실재 영역이라 물리적으로도 타당.
    parameter Real dT_wet=0.2 "습/건 전이대 [K] (→0이면 기존 계단과 동일)";
    parameter Real eps_Q=1.0e-3 "smooth max 정규화 [W] (잠열 음수 클립, 이벤트 회피)";
    parameter Real C_wall_cell=5.0 "셀당 벽(튜브+핀) 열용량 [J/K]";
    parameter Real K_lam=1.0e5 "저유량 층류 정규화 [Pa·s/kg] (flow=0 야코비안 특이점 회피)";
    parameter Real V_cell=A_cs*L_seg "셀 냉매 체적 [m3]";
    // ── 셀 질량 저장 (2026-07-24) ──
    // 기존에는 M_cell 이 상수라 HX 가 질량을 저장하지 않았음(유입=유출 강제).
    // 실제로는 냉매 100g 중 ~38g 이 HX 안에 있고(체적의 39%), 기동 시 재분배의
    // 주된 완충이 HX 다. 완충이 없으니 모든 과도를 작은 체적노드(vol3 3.66cc)가
    // 받아 계가 뻣뻣해졌음. rho_ph 는 derivative=rho_ph_d 어노테이션이 있어
    // 심볼릭 미분 가능.
    parameter Real M_cell_nom=rho_ref_nom*V_cell "셀 질량 초기추정 [kg]";
    Real M_c[M](each start=M_cell_nom) "셀 냉매 질량 [kg]";
    Real M_tot(start=M*M_cell_nom) "회로 총 냉매 질량 [kg]";
    Real m_out "회로 출구 유량 [kg/s]";
    // 콜드스타트 초기조건 (rest)
    parameter Real h_ref_start=400e3 "냉매 엔탈피 초기값 [J/kg]" annotation(Evaluate=false);
    parameter Real T_w_start=T_air_in "벽온도 초기값 [degC]" annotation(Evaluate=false);
    // ── 상태 (fixed=true → init 비선형계 제거) ──
    // 2026-07-26: nominal 필수. 엔탈피는 크기가 3.6e5 인데 nominal 기본값 1 이라
    //   뉴턴이 상대 크기를 잘못 판단해 정상초기화가 수렴하지 않았다
    //   (실측: cond.h_ref[k]=362350 인데 nom=1, residual 8.77e+11).
    Real h_ref[M](each start=h_ref_start, each fixed=false, each nominal=4.0e5) "냉매 엔탈피/셀 [J/kg]";
    Real T_w[M](each start=T_w_start, each fixed=false, each min=-40.0, each max=90.0, each nominal=300.0) "벽온도/셀 [degC]";
    // ── 대수 ──
    Real P, G_ref, h_in;
    // 유량 관성 (momentum dynamics) — 2026-07-24.
    // 기존 port_b.p = P - dp_total 은 "Δp 를 주고 ṁ 을 푸는" 역산 방정식이라
    // 저유량(기동 직후)에서 dp~ṁ² 이 평탄해져 조건수가 발산했음.
    // ṁ 을 상태로 두면 역산이 사라지고 명시적 ODE 가 된다.
    //   L_inert·d(ṁ)/dt = Δp − dp_total(ṁ),  L_inert = L_path/A_cs [1/m]
    parameter Boolean use_momentum=true
      "true: ṁ 을 상태로(운동량, 사이클용) / false: 대수 dp(유량 BC 고정 단품 검증용)";
    Real m_ref_col(start=w_nom, fixed=false) "회로당 냉매유량 [kg/s]. 정지초기화는 initial equation 에서 처리 (2026-07-26: fixed=true 로 0 고정돼 정상초기화 시 0=-Q_ref 모순 -> h_ref[1] 발산)";
    Real T_satC, hl, hv, h_fg, mu_l, k_l, cp_l, Pr_l, rho_l, rho_v, mu_v, P_r;
    Real muv, kv, cpv, Prv, h_v_gni;
    Real xq_c[Nr,Nsc], T_ref_c[Nr,Nsc], h_i_c[Nr,Nsc], cp_a[Nr,Nsc], h_air_c[Nr,Nsc];
    Real dQ_c[Nr,Nsc] "Q_air_c - Q_sens_c (클램프)";
    Real eta_o[Nr,Nsc], b[Nr,Nsc], T_fin[Nr,Nsc], Q_air_c[Nr,Nsc], Q_ref_c[Nr,Nsc], Q_lat_c[Nr,Nsc];
    Real w_wet[Nr,Nsc](each min=0.0, each max=1.0) "습윤 가중 (0=건, 1=습) — 이벤트 없는 연속 전이";
    Real Q_sens_c[Nr,Nsc] "공기→벽 현열 [W] (잠열 분리용)";
    Real T_aen[Nr + 1,Nsc](each start=30.0, each min=-30.0, each max=80.0);
    Real W_aen[Nr + 1,Nsc](each start=0.017, each min=0.0, each max=0.1);
    Real Q_ref[M];
    Real Q_total, Q_lat_total, h_out, x_out, T_air_out, W_air_out, SH;
    Real x_in_q, dp_fric, dp_accel, dp_bend, dp_total, rho_mix, x_mid;
  initial equation
    // 정상상태 초기화: der(x)=0. 폐루프 사이클을 정상해에서 출발시킬 때 사용.
    // 기존 방식(start 고정)은 콜드스타트 전용.
    // initOpt: 0=legacy(steadyInit 따름) 1=noInit 2=fixedState 3=steadyState
    if initOpt == 1 then
      // 초기방정식 없음 (-iif 로 상태를 받을 때)
    elseif initOpt == 3 or (initOpt == 0 and steadyInit) then
      for k in 1:M loop der(h_ref[k])=0; der(T_w[k])=0; end for;
      if use_momentum then der(m_ref_col)=0; end if;
    else
      for k in 1:M loop h_ref[k]=h_ref_start; T_w[k]=T_w_start; end for;
      if use_momentum then m_ref_col=0.0; end if;
    end if;
  equation
    P=port_a.p;
    M_tot=sum(M_c) "HX 총 질량";
    der(M_tot)=m_ref_col - m_out "집중 질량보존 — HX 가 냉매를 저장/방출";
    port_b.m_flow=-Ncirc*m_out;

    G_ref=m_ref_col/A_cs;
    h_in=inStream(port_a.h_outflow);
    T_satC=R290Tab.Tsat_a(P) - 273.15; hl=R290Tab.hl_a(P); hv=R290Tab.hv_a(P); h_fg=hv - hl;
    mu_l=R290Tab.mul_a(P); k_l=R290Tab.kl_a(P); cp_l=R290Tab.cpl_a(P); Pr_l=cp_l*mu_l/k_l;
    rho_l=R290Tab.rhol_a(P); rho_v=R290Tab.rhov_a(P); mu_v=R290Tab.muv_a(P); P_r=P/Pcrit;
    muv=R290Tab.muv_a(P); kv=R290Tab.kv_a(P); cpv=R290Tab.cpv_a(P); Prv=cpv*muv/kv;
    h_v_gni=HXCorr.gnielinski(G_ref*Di/muv, Prv, kv, Di);
    // 공기 입구 (행 1)
    for s in 1:Nsc loop
      T_aen[1,s]=T_air_in; W_aen[1,s]=Wi;
    end for;
    // 셀별 (공기 march 순서 p,s) — 상태 h_ref,T_w 로부터 전부 명시적
    for p in 1:Nr loop
      for s in 1:Nsc loop
        xq_c[p,s]=(h_ref[kOf[p,s] + 1] - hl)/h_fg;
        T_ref_c[p,s]=R290Tab.T_ph_a(P, h_ref[kOf[p,s] + 1]) - 273.15;
        w_wet[p,s]=0.5*(1.0 + tanh((T_dp - T_w[kOf[p,s] + 1])/dT_wet)) "습윤 가중 — 계단 대신 연속 전이";
        cp_a[p,s]=HXCorr.cp_air_moist(W_aen[p,s]);
        h_air_c[p,s]=HXCorr.h_moist(T_aen[p,s], W_aen[p,s]);
        h_i_c[p,s]=HPWDon.hi_dispatch_evap(xq_c[p,s], G_ref, Di, abs(T_aen[p,s] - T_w[kOf[p,s] + 1])*h_o,
                                           mu_l, k_l, Pr_l, rho_l, rho_v, mu_v, P_r, M_mol, h_v_gni)*(EF_sgl + (EF_2ph - EF_sgl)*(0.25*(1.0 + tanh(xq_c[p,s]/0.03))*(1.0 + tanh((1.0 - xq_c[p,s])/0.03))));
        // ★ 습핀 b를 T_fin 대신 T_w(상태)에서 평가 → 루프 차단, eta_o 명시화
        // 2026-07-26: b 에 직접 하한. 물리적으로 b = 1 + w_wet*(hfg*dWsdT/cp) 는
        // 항이 모두 양수라 b >= 1 이어야 한다. 개별 항에 가드를 넣어도
        // 초기화 반복에서 음수가 관측되므로(실측 b=-29088, -3.32e+) 최종 가드.
        // b<1 이면 finEffWet 의 sqrt(2*h_o*b/(k*t)) 가 실패해 계가 붕괴한다.
        b[p,s]=max(1.0 + w_wet[p,s]*(HPWDon.hfgWater(T_w[kOf[p,s] + 1])*HPWDon.dWsdT(T_w[kOf[p,s] + 1], Patm)/cp_a[p,s]), 1.0) "w→0이면 b=1 → eta_o=eta_o_dry 정확 일치";
        eta_o[p,s]=HPWDon.finEffWet(h_o, b[p,s], Dc, Xm, XL, k_fin, fin_t, A_fin_ratio);
        T_fin[p,s]=T_aen[p,s] - eta_o[p,s]*(T_aen[p,s] - T_w[kOf[p,s] + 1]) "진단용";
        // 공기→벽 열전달 (습: 엔탈피 포텐셜 총열량 / 건: 현열 — w_wet로 블렌딩)
        Q_sens_c[p,s]=eta_o[p,s]*h_o*A_o_seg*(T_aen[p,s] - T_w[kOf[p,s] + 1]) "현열";
        Q_air_c[p,s]=w_wet[p,s]*(eta_o[p,s]*h_o*A_o_seg/cp_a[p,s]*(h_air_c[p,s] - HXCorr.h_air_sat(T_w[kOf[p,s] + 1], Patm)))
                     + (1.0 - w_wet[p,s])*Q_sens_c[p,s];
        // 벽→냉매 열전달
        Q_ref_c[p,s]=h_i_c[p,s]*A_i_seg*(T_w[kOf[p,s] + 1] - T_ref_c[p,s]);
        // 잠열 = 총열량 − 현열 (smooth max로 음수 클립, max() 이벤트 제거)
        // 2026-07-26 가드: smooth-max 의 제곱합이 음수로 관측됨(= 인자가 NaN).
      // Q_air_c 나 Q_sens_c 가 초기화 반복에서 NaN 이 되면 계 전체가 붕괴한다.
      // 차이값을 유한 범위로 클램프해 sqrt 인자를 항상 유한·양수로 만든다.
      dQ_c[p,s]=min(max(Q_air_c[p,s] - Q_sens_c[p,s], -1.0e6), 1.0e6);
      Q_lat_c[p,s]=w_wet[p,s]*0.5*(dQ_c[p,s] + sqrt(dQ_c[p,s]^2 + eps_Q^2));
        // 공기 march
        // 2026-07-26 가드: 주석의 'Q_lat_c>=0 이라 max 불필요' 는 시간전진에서만
      // 참이다. 정상초기화는 반복 중 Q_lat_c 가 음수가 될 수 있고, 그러면
      // W_aen 이 발산해 cp_a=1006+1860*W 가 음수가 되어
      // b = 1 + w_wet*(hfg*dWsdT/cp_a) 가 음수 -> finEffWet 의 sqrt 실패.
      // 실측: evap.b[1,11] = -3.32e+ 로 초기화 붕괴. 물리 범위로 클램프한다.
      W_aen[p + 1,s]=min(max(W_aen[p,s]
        - Q_lat_c[p,s]/(m_air_seg*HPWDon.hfgWater(T_aen[p,s])), 0.0), 1.0);
        T_aen[p + 1,s]=(h_air_c[p,s] - Q_air_c[p,s]/m_air_seg - W_aen[p + 1,s]*2501e3)
                     /max(1006.0 + 1860.0*W_aen[p + 1,s], 500.0);
      end for;
    end for;
    // path-order Q_ref 조립 + 벽 동특성
    for k in 1:M loop
      Q_ref[k]=Q_ref_c[rowOf[k], segOf[k]];
      C_wall_cell*der(T_w[k])=Q_air_c[rowOf[k], segOf[k]] - Q_ref[k];
    end for;
    // 냉매 엔탈피 동특성 (upwind, path 순서; 증발기 흡열 → +Q_ref)
    M_c[1]=R290Tab.rho_ph_a(P, h_ref[1])*V_cell;
    M_c[1]*der(h_ref[1])=m_ref_col*(h_in - h_ref[1]) + Q_ref[1];
    for k in 2:M loop
      M_c[k]=R290Tab.rho_ph_a(P, h_ref[k])*V_cell;
      M_c[k]*der(h_ref[k])=m_ref_col*(h_ref[k - 1] - h_ref[k]) + Q_ref[k];
    end for;
    Q_total=Ncirc*sum(Q_ref); Q_lat_total=Ncirc*sum(Q_lat_c);
    h_out=h_ref[M];
    x_out=(h_out - hl)/h_fg;
    // smooth max — x_out 이 1.0 을 통과할 때 max() 가 상태이벤트를 만들어
    // 사이클 콜드스타트가 그 지점(t~55s)에서 정지함(2026-07-24 실측).
    SH=0.5*((R290Tab.T_ph_a(P, h_out) - R290Tab.Tsat_a(P))
            + sqrt((R290Tab.T_ph_a(P, h_out) - R290Tab.Tsat_a(P))^2 + 1e-4)) "출구 과열도 [K]";
    T_air_out=sum(T_aen[Nr + 1,s] for s in 1:Nsc)/Nsc;
    W_air_out=sum(W_aen[Nr + 1,s] for s in 1:Nsc)/Nsc "출구 절대습도 [kg/kg] (제습 반영) → 응축기 입력";
    // 냉매측 dp (명시적)
    x_in_q=(h_in - hl)/h_fg;
    dp_fric=HXCorr.msh_2phase(rho_l, mu_l, rho_v, mu_v, x_in_q, min(x_out, 0.999), m_ref_col, Di, L_path, 40);
    dp_accel=HXCorr.acceleration_dp(rho_l, rho_v, x_in_q, min(x_out, 0.999), m_ref_col, Di);
    x_mid=(x_in_q + min(x_out, 0.999))/2.0;
    rho_mix=1.0/(x_mid/rho_v + (1.0 - x_mid)/rho_l);
    dp_bend=(Nr*Ncol - 1)*K_bend*G_ref^2/(2.0*rho_mix);
    dp_total=dp_fric + dp_accel + dp_bend + K_lam*m_ref_col "+ 층류 정규화";
    if use_momentum then
      port_a.m_flow=Ncirc*m_ref_col;
      L_inert*der(m_ref_col)=homotopy((port_a.p - port_b.p) - dp_total,
        (port_a.p - port_b.p) - dp_nom/w_nom*m_ref_col)
        "운동량. 단순화 모델은 선형 저항 (ThermoPower Water.mo:662 패턴)";
    else
      m_ref_col=port_a.m_flow/Ncirc;
      port_b.p=P - dp_total "준정상 (유량 BC 고정 시)";
    end if;
    port_b.h_outflow=h_out;
    port_a.h_outflow=h_in;
    annotation(Documentation(info="<html>
<p><b>솔버 주의</b> — 이 모델은 습/건 전이 때문에 dassl로는 사실상 못 돎.
2026-07-23 실측 (값은 전 솔버 소수 3자리까지 일치):</p>
<pre>
격자        상태수   dassl        ida(+klu)   gbode
n10(40셀)    80      &gt;150s 미완주   25s        1s
n20(80셀)   160      미완주        196s       4s
</pre>
<p>비교: Cond_On_Dyn(60셀, 120상태)은 dassl 0s로 문제 없음 → 규모가 아니라
습/건 전이(tanh 급경사 + 습핀 b 증폭)가 만드는 셀간 시간상수 이질성이 원인으로 추정.
gbode의 bi-rate 적분이 유효한 것으로 보이나 기전은 미확정.</p>
<p><b>지정 방법</b>: <code>__OpenModelica_simulationFlags</code>는 <b>시뮬레이션 대상
최상위 모델에만</b> 적용됨(컴포넌트 클래스에 붙이면 파싱은 되나 무시 — 실측 확인).
따라서 이 모델을 품는 최상위 모델에 붙이거나, 호출측에서
<code>simulate(..., method=\"gbode\")</code>로 지정할 것.
스튜디오는 backend/modelica/bridge.py 의 <code>_SOLVER</code>로 일괄 지정.</p>
</html>"));
  end Evap_On_Dyn;

  model TestEvapOnDyn "Evap_On_Dyn 동적 증발기 단독 과도 검증 (rest → steady)"
    FlowSource src(m_dot=0.02, h=290651.6, p=584218.0);
    Evap_On_Dyn evap(h_ref_start=400e3, T_w_start=35.0);
    OpenSink snk(h=574000.0);
  equation
    connect(src.port, evap.port_a);
    connect(evap.port_b, snk.port);
  end TestEvapOnDyn;

end HPWDevap;
